   1032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1032 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1032 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1032 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1032 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1034 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1034 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1034 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1034 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.4100       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1034 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1034 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1131 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1131 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1131 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1131 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1131 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1131 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1232 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1232 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1232 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1232 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1232 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1232 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   1331 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1331 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1331 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1331 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1331 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1331 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   1333 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1333 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1333 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   1333 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1333 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       3.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   1333 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1333 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1431 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1431 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1431 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   1431 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          4.2600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   1431 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   1431 'TGOV1'  N    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2030 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2030 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2030 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2030 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.5300       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2030 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       4.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   2030 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2030 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2130 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2130 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2130 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.7400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2130 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2130 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   2233 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   DG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2233 'GENROU' EG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   EG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   EG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2233 'GENROU' TG    6.0000      0.50000       1.0000      0.50000E-01
          3.3000       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2233 'SEXS'   TG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2233 'GAST'   TG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2438 'GENROU' EG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   EG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'GAST'   EG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2438 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'TGOV1'  ND   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2438 'GENROU' RG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   RG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'GAST'   RG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2438 'GENROU' SG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   SG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'GAST'   SG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2438 'GENROU' SH    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'SEXS'   SH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'HYGOV'  SH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   2438 'GENROU' WG    6.0000      0.50000       1.0000      0.50000E-01
          3.5400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2438 'IEEEST' WG         1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       11.000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   2438 'SEXS'   WG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2438 'GAST'   WG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2630 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2630 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       4.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   2630 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2630 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   2634 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2634 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2634 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   2637 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2637 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2637 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   2638 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          4.7500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   2638 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   2638 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3133 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3133 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3133 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3133 'GENROU' SC    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3133 'SEXS'   SC   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3133 'TGOV1'  SC   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3135 'GENROU' MG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3135 'SEXS'   MG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3135 'GAST'   MG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3135 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3135 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3135 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3234 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3234 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3234 'GAST'   DG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3234 'GENROU' MG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3234 'SEXS'   MG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3234 'GAST'   MG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3234 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3234 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3234 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3333 'GENROU' CG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3333 'SEXS'   CG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3333 'GAST'   CG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3333 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3333 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3333 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3432 'GENROU' NP    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3432 'SEXS'   NP   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3432 'TGOV1'  NP   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3433 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3433 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3433 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3531 'GENROU' CE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   CE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'TGOV1'  CE   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3531 'GENROU' NE    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   NE   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'TGOV1'  NE   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3531 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3531 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3531 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3631 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3631 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3631 'TGOV1'  NB   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3631 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3631 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3631 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3731 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3731 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3731 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3831 'GENROU' NN    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3831 'SEXS'   NN   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3831 'TGOV1'  NN   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3835 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3835 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3835 'TGOV1'  ND   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3835 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3835 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3835 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3836 'GENROU' DG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3836 'SEXS'   DG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3836 'GAST'   DG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3931 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3931 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3931 'TGOV1'  NB   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3931 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3931 'IEEEST' NH         1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       10.000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   3931 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3931 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   3933 'GENROU' CG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3933 'SEXS'   CG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3933 'GAST'   CG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3933 'GENROU' NB    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3933 'SEXS'   NB   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3933 'TGOV1'  NB   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3933 'GENROU' ND    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3933 'SEXS'   ND   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3933 'TGOV1'  ND   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   3933 'GENROU' NG    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3933 'SEXS'   NG   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3933 'GAST'   NG   0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   3933 'GENROU' NH    6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   3933 'SEXS'   NH   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   3933 'HYGOV'  NH   0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4031 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4031 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4031 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4031 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4035 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4035 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4035 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4035 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4035 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4039 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4039 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4039 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4039 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4039 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4039 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4131 'GENROU' B     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4131 'SEXS'   B    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4131 'TGOV1'  B    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4131 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4131 'IEEEST' H          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       7.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   4131 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4131 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4132 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4132 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4132 'GENROU' N     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4132 'SEXS'   N    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4132 'TGOV1'  N    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   4231 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4231 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4231 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4231 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   4232 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4232 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4232 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   4232 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.8400       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   4232 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   4232 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   5031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5031 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   5031 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5031 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5031 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   5032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5032 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   5032 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5032 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5032 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   5032 'GENROU' R     6.0000      0.50000       1.0000      0.50000E-01
          3.0800       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   5032 'SEXS'   R    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   5032 'TGOV1'  R    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6132 'GENROU' B     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6132 'SEXS'   B    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6132 'TGOV1'  B    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6132 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6132 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6132 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6132 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.1500       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6132 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6132 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6231 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6231 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6231 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6231 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6231 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6231 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6235 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6235 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6235 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6235 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6235 'IEEEST' H          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       10.000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   6235 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6235 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6333 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6333 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6333 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6335 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6335 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6335 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6335 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6335 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   6433 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6433 'GENROU' E     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   E    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'TGOV1'  E    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6433 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.7900       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6433 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6433 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6533 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6533 'IEEEST' C          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       7.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   6533 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6533 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   6533 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6533 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6533 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   6533 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   6533 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   6533 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   7031 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7031 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7031 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7031 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7031 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       7.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   7031 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7031 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   7031 'GENROU' P     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7031 'SEXS'   P    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7031 'TGOV1'  P    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7031 'GENROU' SC    6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7031 'SEXS'   SC   0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7031 'TGOV1'  SC   0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7032 'GENROU' C     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   C    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'TGOV1'  C    0.33000       2.0000       1.0000       0.0000
          3.0000       15.000      0.40000      /
   7032 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   7032 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          2.8700       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   7032 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   7032 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   8033 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8033 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8033 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /
   8034 'GENROU' G     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8034 'IEEEST' G          1            0       1.0130      0.13000E-01
          0.0000       0.0000       1.0130      0.11300       3.0000
         0.20000E-01   0.0000       0.0000       1.6500       1.6500
          3.0000      0.10000     -0.10000       0.0000       0.0000      /
   8034 'SEXS'   G    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8034 'GAST'   G    0.33000      0.50000      0.50000       3.0000
          1.0000       2.0000       1.0000       0.0000       0.0000      /
   8034 'GENROU' H     6.0000      0.50000       1.0000      0.50000E-01
          3.6600       0.0000       1.4000       1.3500      0.30000
         0.60000      0.20000      0.10000      0.30000E-01  0.40000      /
   8034 'SEXS'   H    0.10000       10.000       100.00      0.10000
          0.0000       3.0000      /
   8034 'HYGOV'  H    0.33000       1.0000       10.000      0.50000E-01
          10.000      0.10000E-02   1.0000       0.0000       1.0000
          1.5000       0.0000      0.80000E-01  /

   1003 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1003 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1003 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1004 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1004 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1004 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1032 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1032 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1032 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1034 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1034 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1034 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1034 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1034 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1101 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1101 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1101 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1131 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1131 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1131 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1232 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1232 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1232 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1301 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1301 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1301 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1303 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1303 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1303 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1331 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1331 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1331 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1333 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1333 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1333 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1401 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1401 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1401 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1402 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1402 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1402 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   1431 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   1431 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   1431 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2130 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2130 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2130 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2202 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2202 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2202 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2203 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2203 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2203 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2233 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2233 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2233 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2332 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2332 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2332 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2400 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2400 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2400 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2401 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2401 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2401 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2402 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2402 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2402 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2403 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2403 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2403 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2405 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2405 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2405 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2406 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2406 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2406 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2407 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2407 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2407 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2408 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2408 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2408 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2409 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2409 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2409 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2410 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2410 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2410 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2411 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2411 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2411 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2431 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2431 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2431 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2434 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2434 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2434 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2438 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2438 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2438 'REGCA1'  SW       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2438 'REECB1'  SW
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2438 'REPCA1'  SW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2439 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2439 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2439 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2502 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2502 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2502 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2503 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2503 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2503 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2533 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2533 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2533 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2613 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2613 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2613 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2615 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2615 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2615 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2618 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2618 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2618 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2630 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2630 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2630 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2631 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2631 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2631 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   2634 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   2634 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   2634 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3101 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3101 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3101 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3103 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3103 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3103 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3104 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3104 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3104 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3133 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3133 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3133 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3135 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3135 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3135 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3201 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3201 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3201 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3202 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3202 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3202 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3203 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3203 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3203 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3204 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3204 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3204 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3205 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3205 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3205 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234 'REGCA1'  NW       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3234 'REECB1'  NW
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3234 'REPCA1'  NW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3234 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3234 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3234 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3302 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3302 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3302 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3303 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3303 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3303 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3304 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3304 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3304 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3305 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3305 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3305 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3333 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3333 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3333 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3401 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3401 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3401 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3403 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3403 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3403 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3404 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3404 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3404 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3405 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3405 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3405 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3433 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3433 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3433 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3501 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3501 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3501 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3631 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3631 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3631 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3805 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3805 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3805 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3835 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3835 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3835 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3836 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3836 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3836 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3907 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3907 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3907 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3913 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3913 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3913 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3918 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3918 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3918 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3923 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3923 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3923 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3924 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3924 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3924 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3932 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3932 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3932 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933 'REGCA1'  NW       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3933 'REECB1'  NW
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3933 'REPCA1'  NW
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   3933 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   3933 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   3933 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4009 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4009 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4009 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4031 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4031 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4031 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4031 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4031 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4031 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4035 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4035 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4035 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4035 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4035 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4035 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4039 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4039 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4039 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4039 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4039 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4039 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4131 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4131 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4131 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4132 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4132 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4132 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4132 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4132 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4132 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4201 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4201 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4201 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4231 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4231 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4231 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4232 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4232 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4232 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   4232 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   4232 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   4232 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   5032 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   5032 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   5032 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   5032 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   5032 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6104 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6104 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6104 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6132 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6132 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6132 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6132 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6132 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6204 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6204 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6204 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6231 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6231 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6231 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6235 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6235 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6235 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6235 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6235 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6235 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6303 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6303 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6303 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6333 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6333 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6333 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6333 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6333 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6333 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6335 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6335 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6335 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6401 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6401 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6401 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6433 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6433 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6433 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6433 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6433 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6433 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6510 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6510 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6510 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6533 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6533 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   6533 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   6533 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   6533 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7001 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   7001 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   7001 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   7031 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   7031 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7031 'REGCA1'   W       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   7031 'REECB1'   W
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   7031 'REPCA1'   W
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   7032 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   7032 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   7032 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8003 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   8003 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   8003 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8004 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   8004 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   8004 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8005 'REGCA1'  DP       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   8005 'REECB1'  DP
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   8005 'REPCA1'  DP
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /
   8034 'REGCA1'   S       1
         0.20000E-01   10.000      0.90000      0.40000       1.2200
          1.2000      0.90000      0.50000      -1.3000      0.20000E-01
          0.0000       100.00      -100.00      0.70000      /
   8034 'REECB1'   S
          0          0       1       0       0
         -99.000          99.000         0.20000E-01      0.0000          0.0000
          0.0000          1.1000         -1.1000          0.0000         0.50000E-01
         0.44000        -0.44000          1.0500         0.90000          0.0000
         0.10000E-01      10.000          60.000         0.20000E-01      99.000
         -99.000          1.0000          0.0000          1.1100         0.20000E-01   /
   8034 'REPCA1'   S
             0           0           0    '0 '        0       0       1
         0.20000E-01      18.000          5.0000          0.0000         0.50000E-01
          0.0000          0.0000          0.0000         0.20000E-01     0.10000
        -0.10000         -1.0000          1.0000         0.43000        -0.43000
          1.0000         0.50000E-01     0.25000         -1.0000          1.0000
          99.000         -99.000          1.0000          0.0000         0.10000
          0.0000          0.0000      /